<!DOCTYPE html>
<html lang="en">
<head>
 <meta charset="UTF-8" />
 <meta name="viewport" content="width=device-width, initial-scale=1.0" />
 <title>Reducing Cooling Tower Water Loss: Proven Tactics | Project Force Blog</title>
 <meta name="description" content="Drift eliminators, COC optimisation, and side stream filtration, the tactical combinations that cut cooling tower make up water 15 to 25%." />
 <meta name="theme-color" content="#006B5E" />
 <link rel="canonical" href="https://projectforce.in/blog/cooling-tower-water-loss.html" />
 <link rel="icon" href="/favicon.svg" type="image/svg+xml" />
 <link rel="preconnect" href="https://fonts.googleapis.com" />
 <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin />
 <link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Inter:wght@400;500;600;700;800&display=swap" />
 <link rel="stylesheet" href="/css/styles.css" />
</head>
<body data-page="blog">
 <a href="#main" class="skip-link">Skip to main content</a>
 <div id="site-nav"></div>

 <main id="main">
 <article class="section">
 <div class="container">
 <div class="blog-post">
 <div class="blog-post-meta">
 <span class="tag">Operation &amp; Maintenance</span>
 <span>13 Feb 2026</span>
 <span>·</span>
 <span>4 min read</span>
 </div>
 <h1>Reducing cooling tower water loss: proven tactics</h1>
 <p class="lede">
 Cooling towers silently consume more water than almost any other utility on a
 typical process site. The good news: most plants can cut make up water 15 to 25%
 with three disciplined interventions, and none of them require ripping out the
 tower.
 </p>

 <h2>1. Fix drift first</h2>
 <p>
 Drift loss on an older tower can easily be 10× the spec value if the eliminators
 are damaged or missing. A weekend replacement of the drift eliminator pack is the
 single highest ROI intervention on most sites.
 </p>

 <h2>2. Optimise Cycles of Concentration (COC)</h2>
 <p>
 Running the tower at a COC of 3 when the chemistry allows 6 means you are
 discharging twice as much water as you need. Proper chemical dosing, combined
 with real time conductivity control on blowdown, is the classic 20% saving.
 </p>

 <h2>3. Side stream filtration</h2>
 <p>
 Suspended solids in the circulating loop degrade heat transfer and force early
 blowdown. A 5 to 10% side stream filter at the correct pore size routinely pays
 back in under two years just on water and chemical savings.
 </p>

 <h2>The instrumentation that makes it stick</h2>
 <ul>
 <li>Make up flow meter, blowdown flow meter, and conductivity probe, all
 logged to the DCS.</li>
 <li>Monthly reconciliation: make up minus evaporation minus drift should equal
 blowdown within a tight tolerance.</li>
 <li>Alarm on any deviation over a defined threshold, with a named responder.</li>
 </ul>

 <h2>Monitor the right KPI</h2>
 <p>
 Track make up water per megawatt of thermal load. It is the only cooling KPI that
 survives changes in weather, production mix, and season. If your trend line is
 flat or declining, you are winning.
 </p>

 <div class="blog-post-footer">
 <a href="/blog.html" class="btn btn-outline">← All articles</a>
 <a href="/contact.html?service=om" class="btn btn-primary">Audit a cooling loop</a>
 </div>
 </div>
 </div>
 </article>
 </main>

 <div id="site-footer"></div>
 <script src="/js/main.js" defer></script>
</body>
</html>
